{
 "id": "gen-docs-switchgear-ds-038-r0-htm",
 "doc_number": "DS-038-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "DS-038-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة (I1)، الذي يجب تنفيذه سنويًا كما هو موضح بـ (Y1) في خانة العنوان. والمواصفات الفنية لسكينة الفصل:"
  },
  {
   "type": "paragraph",
   "text": "الجهد المقنن = 15.75 ك.ف، والتيار المقنن = 8000 أمبير."
  },
  {
   "type": "paragraph",
   "text": "أُعدت المسودة الأولى بواسطة م. Ragab Mohamed Aly، وراجعها م. Gamal Hassan Mohamed، وقبلها م. Badr Ibrahem Abdel Gawad المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel؛ رئيس قطاع محطة السد العالي للطاقة الكهرومائية، Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "صدّق على هذه الوثيقة م. Kamel Ragheb Hakem، MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة، شكل (1)"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل"
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل الخوذة والحذاء وقناع التنفس ونظارات السلامة * افصل قواطع وحدات الكتلة الأولى 15.75 ك.ف (B-(1G,2G,3G) * افصل سكاكين وحدات الكتلة الأولى 15.75 ك.ف (P-(1G,2G,3G) * افصل الدائرة الثانوية لمحول الجهد V.T لـ (MG والمساعدات وP.TRS) في الكتلة الأولى * افصل الأوتوماتيك (f 403 (تحكم تيار مستمر في تشغيل/إيقاف الوحدة) 14AG (أوتوماتيك تيار متردد - لدائرة تحكم سكينة فصل الوحدة)، 72 D2 - 7.72D3 - 7.72D4 - 7 (أوتوماتيك تيار مستمر - لتحكم مجال القاطع الكهربي للوحدة، وحماية B.F) لوحدات الكتلة الأولى * وصّل التأريض لـ (P.TRS 15.75 ك.ف (1Z-1T,2T,3T) في الكتلة الأولى * وصّل التأريض لـ (M.G (Z-1G,2G,3G) والقاطع الكهربي 15.75 ك.ف (Z-1B,2B,3B) لوحدات الكتلة الأولى"
  },
  {
   "type": "paragraph",
   "text": "افصل الأوتوماتيك (72 D8-3 (أوتوماتيك التيار المستمر - تحكم لدائرة منع المجموعة الأولى لسكاكين الفصل والتأريض)"
  },
  {
   "type": "paragraph",
   "text": "وصّل التأريض للمولد المساعد (Z-1BG, 2BG, 3GB) لوحدات المجموعة الأولى * افصل السكاكين ووصّل تأريض الوحدات للمجموعة الأولى * استخدم تأريضًا مؤقتًا عند الحاجة * وصّل الأوتوماتيك (72D8-3) للمجموعة الأولى عند الحاجة"
  },
  {
   "type": "paragraph",
   "text": "خوذة سلامة وحذاء سلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة",
    "يلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل",
    "ارتدِ مهمات الوقاية مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة * افصل قواطع وحدات المجموعة الأولى 15.75 ك.ف (B-(1G,2G,3G) * افصل سكاكين وحدات المجموعة الأولى 15.75 ك.ف (P-(1G,2G,3G) * افصل الدائرة الثانوية لمحول الجهد لـ (MG والمساعد وP.TRS) لوحدات المجموعة الأولى * افصل الأوتوماتيكات (f 403 (تحكم التيار المستمر لتشغيل/إيقاف الوحدة)، 14AG (أوتوماتيك التيار المتردد لدائرة التحكم الخاصة بسكينة فصل الوحدة)، 72D2-7، 72D3-7، 72D4-7 (أوتوماتيك التيار المستمر للتحكم في مجال وحدة القاطع الكهربي، وحماية B.F) لوحدات المجموعة الأولى * وصّل التأريض لـ (P.TRS 15.75 ك.ف (1Z-1T,2T,3T) للمجموعة الأولى * وصّل التأريض لـ (M.G (Z-1G,2G,3G) والقاطع الكهربي 15.75 ك.ف (Z-1B,2B,3B) لوحدات المجموعة الأولى",
    "افصل الأوتوماتيك (72 D8-3 (أوتوماتيك التيار المستمر - تحكم لدائرة منع المجموعة الأولى لسكاكين الفصل والتأريض)",
    "وصّل التأريض للمولد المساعد (Z-1BG, 2BG, 3GB) لوحدات المجموعة الأولى * افصل السكاكين ووصّل تأريض الوحدات للمجموعة الأولى * استخدم تأريضًا مؤقتًا عند الحاجة * وصّل الأوتوماتيك (72D8-3) للمجموعة الأولى عند الحاجة",
    "خوذة سلامة وحذاء سلامة"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور هواء محمول، فرشاة معدنية",
    "طقم مفكات عادية، ومواد تنظيف (خرقة، قماش)",
    "شحم جرافيتي، شحم للتشحيم"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "نظّف السكاكين من الأتربة واستبدل الشحم القديم",
    "نظّف سطح العوازل والقضبان البورسلين من الأتربة والأوساخ",
    "افحص العازل للكشف عن الشروخ واستبدله عند الحاجة",
    "افحص ضغط الملامسات وتوصيلها لسكاكين فصل الوحدة",
    "نظّف شفرات الملامسات واستبدل الأجزاء التالفة",
    "استبدل شحم الجرافيت على أسطح الملامسات المتحركة والثابتة للسكاكين",
    "أحكم ربط المسامير والصواميل على الملامسات المتحركة والثابتة",
    "تأكد من موثوقية عمل السكاكين بتوصيل الدائرة وفصلها عدة مرات",
    "افحص حالة الشحم لملامسات سكاكين التأريض",
    "نظّف شفرات ملامسات سكينة التأريض، وإذا وُجدت أجزاء محترقة أو تالفة فاستبدلها",
    "افحص ضغط ملامسات شفرات سكينة التأريض",
    "استبدل الشحم بآخر جديد على أجزاء الاحتكاك لسكينة التأريض وآلية التشغيل",
    "تأكد من موثوقية عمل سكينة التأريض بتوصيل الدائرة وفصلها عدة مرات",
    "تأكد من أن شفرات سكينة التأريض صحيحة"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "القائم بالاختبار: تاريخ الاختبار: التوقيع:"
  },
  {
   "type": "paragraph",
   "text": "شكل 1"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة (I1)، الذي يجب تنفيذه سنويًا كما هو موضح بـ (Y1) في خانة العنوان. والمواصفات الفنية لسكينة الفصل:\nالجهد المقنن = 15.75 ك.ف، والتيار المقنن = 8000 أمبير.\nأُعدت المسودة الأولى بواسطة م. Ragab Mohamed Aly، وراجعها م. Gamal Hassan Mohamed، وقبلها م. Badr Ibrahem Abdel Gawad المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel؛ رئيس قطاع محطة السد العالي للطاقة الكهرومائية، Hyd.EPCo.\nصدّق على هذه الوثيقة م. Kamel Ragheb Hakem، MPIS Hyd.EPCo.\nاحتياطات السلامة، شكل (1)\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة\nيلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل\nارتدِ مهمات الوقاية مثل الخوذة والحذاء وقناع التنفس ونظارات السلامة * افصل قواطع وحدات الكتلة الأولى 15.75 ك.ف (B-(1G,2G,3G) * افصل سكاكين وحدات الكتلة الأولى 15.75 ك.ف (P-(1G,2G,3G) * افصل الدائرة الثانوية لمحول الجهد V.T لـ (MG والمساعدات وP.TRS) في الكتلة الأولى * افصل الأوتوماتيك (f 403 (تحكم تيار مستمر في تشغيل/إيقاف الوحدة) 14AG (أوتوماتيك تيار متردد - لدائرة تحكم سكينة فصل الوحدة)، 72 D2 - 7.72D3 - 7.72D4 - 7 (أوتوماتيك تيار مستمر - لتحكم مجال القاطع الكهربي للوحدة، وحماية B.F) لوحدات الكتلة الأولى * وصّل التأريض لـ (P.TRS 15.75 ك.ف (1Z-1T,2T,3T) في الكتلة الأولى * وصّل التأريض لـ (M.G (Z-1G,2G,3G) والقاطع الكهربي 15.75 ك.ف (Z-1B,2B,3B) لوحدات الكتلة الأولى\nافصل الأوتوماتيك (72 D8-3 (أوتوماتيك التيار المستمر - تحكم لدائرة منع المجموعة الأولى لسكاكين الفصل والتأريض)\nوصّل التأريض للمولد المساعد (Z-1BG, 2BG, 3GB) لوحدات المجموعة الأولى * افصل السكاكين ووصّل تأريض الوحدات للمجموعة الأولى * استخدم تأريضًا مؤقتًا عند الحاجة * وصّل الأوتوماتيك (72D8-3) للمجموعة الأولى عند الحاجة\nخوذة سلامة وحذاء سلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة\nيلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل\nارتدِ مهمات الوقاية مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة * افصل قواطع وحدات المجموعة الأولى 15.75 ك.ف (B-(1G,2G,3G) * افصل سكاكين وحدات المجموعة الأولى 15.75 ك.ف (P-(1G,2G,3G) * افصل الدائرة الثانوية لمحول الجهد لـ (MG والمساعد وP.TRS) لوحدات المجموعة الأولى * افصل الأوتوماتيكات (f 403 (تحكم التيار المستمر لتشغيل/إيقاف الوحدة)، 14AG (أوتوماتيك التيار المتردد لدائرة التحكم الخاصة بسكينة فصل الوحدة)، 72D2-7، 72D3-7، 72D4-7 (أوتوماتيك التيار المستمر للتحكم في مجال وحدة القاطع الكهربي، وحماية B.F) لوحدات المجموعة الأولى * وصّل التأريض لـ (P.TRS 15.75 ك.ف (1Z-1T,2T,3T) للمجموعة الأولى * وصّل التأريض لـ (M.G (Z-1G,2G,3G) والقاطع الكهربي 15.75 ك.ف (Z-1B,2B,3B) لوحدات المجموعة الأولى\nافصل الأوتوماتيك (72 D8-3 (أوتوماتيك التيار المستمر - تحكم لدائرة منع المجموعة الأولى لسكاكين الفصل والتأريض)\nوصّل التأريض للمولد المساعد (Z-1BG, 2BG, 3GB) لوحدات المجموعة الأولى * افصل السكاكين ووصّل تأريض الوحدات للمجموعة الأولى * استخدم تأريضًا مؤقتًا عند الحاجة * وصّل الأوتوماتيك (72D8-3) للمجموعة الأولى عند الحاجة\nخوذة سلامة وحذاء سلامة\nالعدد والأدوات\nبلور هواء محمول، فرشاة معدنية\nطقم مفكات عادية، ومواد تنظيف (خرقة، قماش)\nشحم جرافيتي، شحم للتشحيم\nالعمل الواجب تنفيذه\nنظّف السكاكين من الأتربة واستبدل الشحم القديم\nنظّف سطح العوازل والقضبان البورسلين من الأتربة والأوساخ\nافحص العازل للكشف عن الشروخ واستبدله عند الحاجة\nافحص ضغط الملامسات وتوصيلها لسكاكين فصل الوحدة\nنظّف شفرات الملامسات واستبدل الأجزاء التالفة\nاستبدل شحم الجرافيت على أسطح الملامسات المتحركة والثابتة للسكاكين\nأحكم ربط المسامير والصواميل على الملامسات المتحركة والثابتة\nتأكد من موثوقية عمل السكاكين بتوصيل الدائرة وفصلها عدة مرات\nافحص حالة الشحم لملامسات سكاكين التأريض\nنظّف شفرات ملامسات سكينة التأريض، وإذا وُجدت أجزاء محترقة أو تالفة فاستبدلها\nافحص ضغط ملامسات شفرات سكينة التأريض\nاستبدل الشحم بآخر جديد على أجزاء الاحتكاك لسكينة التأريض وآلية التشغيل\nتأكد من موثوقية عمل سكينة التأريض بتوصيل الدائرة وفصلها عدة مرات\nتأكد من أن شفرات سكينة التأريض صحيحة\nالموقع: كود المعدة:\nالقائم بالاختبار: تاريخ الاختبار: التوقيع:\nشكل 1",
 "word_count_source": 787,
 "uncertain_terms": [
  {
   "term": "discorrectors",
   "note": "كلمة مشوهة في المصدر؛ فُسرت على أنها سكاكين فصل (disconnectors).",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection (I1), which must be per"
  },
  {
   "term": "contact blades that reclaim damage parts",
   "note": "صياغة مشوهة في المصدر؛ تُرجمت بأقرب معنى دون إضافة معلومات.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection (I1), which must be per"
  },
  {
   "term": "Make sure that the earth disconnector blades correctly",
   "note": "جملة ناقصة في المصدر؛ تُرجمت كما هي دون إكمال المعنى.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection (I1), which must be per"
  }
 ]
}