{
 "id": "gen-docs-switchgear-ds-039-r0-htm",
 "doc_number": "DS-039-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "DS-039-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة Y1، الذي يجب تنفيذه ثلاث مرات في السنة كما هو موضح بـ M4 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للعازل (USSR): التيار المقنن = 600:1200 أمبير، والجهد المقنن = 132 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للعازل (Yugoslavia): التيار المقنن = 2000 أمبير، والجهد المقنن = 132 ك.ف، وأقصى جهد = 145 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "أُعدت المسودة الأولى وراجعها م. Soleiman Abd Elfattah Saleh، وقبلها م. Badr Ibrahem Abdel Gawad المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel؛ رئيس قطاع محطة السد العالي للطاقة الكهرومائية، Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "صدّق على هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل"
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل الخوذة والحذاء إلخ."
  },
  {
   "type": "paragraph",
   "text": "افصل العازل"
  },
  {
   "type": "paragraph",
   "text": "افصل مصدر التيار المتردد ومصدر التيار المستمر"
  },
  {
   "type": "paragraph",
   "text": "وصّل التأريض على طرفي سكينة الفصل"
  },
  {
   "type": "paragraph",
   "text": "خوذة سلامة وحذاء سلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة",
    "يلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل",
    "ارتدِ مهمات الوقاية مثل الخوذة والحذاء إلخ",
    "افصل العازل",
    "افصل مصدر التيار المتردد ومصدر التيار المستمر",
    "وصّل التأريض على طرفي سكينة الفصل",
    "خوذة سلامة وحذاء سلامة"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور هواء محمول، فرشاة معدنية",
    "سياج أمان للأفراد",
    "شحم للتشحيم (شحم USSR 220)",
    "طقم مفكات عادية، ومواد تنظيف وطلمبة مياه"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "افحص آلية التشغيل وشحّم التروس",
    "نظّف عوازل سكينة الفصل",
    "شحّم المحور",
    "افحص إحكام ربط مسامير وصواميل (الملامسات، قضيب الدخول، قضيب الخروج).",
    "افحص وجود ارتفاع حرارة وقوس كهربي (فلاش أوفر) للملامسات",
    "افحص مجموعة التأريض المركبة على سكينة الفصل",
    "اختبار المفتاح (توصيل وفصل) للتشغيل اليدوي لسكينة الفصل",
    "افحص النقاط الساخنة لمسامير وصواميل (الملامسات، قضيب الدخول، قضيب الخروج)"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: القائم بالاختبار: تاريخ الاختبار: التوقيع:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة Y1، الذي يجب تنفيذه ثلاث مرات في السنة كما هو موضح بـ M4 في خانة العنوان\nالمواصفات الفنية للعازل (USSR): التيار المقنن = 600:1200 أمبير، والجهد المقنن = 132 ك.ف\nالمواصفات الفنية للعازل (Yugoslavia): التيار المقنن = 2000 أمبير، والجهد المقنن = 132 ك.ف، وأقصى جهد = 145 ك.ف\nأُعدت المسودة الأولى وراجعها م. Soleiman Abd Elfattah Saleh، وقبلها م. Badr Ibrahem Abdel Gawad المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel؛ رئيس قطاع محطة السد العالي للطاقة الكهرومائية، Hyd.EPCo.\nصدّق على هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS Hyd.EPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة\nيلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل\nارتدِ مهمات الوقاية مثل الخوذة والحذاء إلخ.\nافصل العازل\nافصل مصدر التيار المتردد ومصدر التيار المستمر\nوصّل التأريض على طرفي سكينة الفصل\nخوذة سلامة وحذاء سلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة\nيلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل\nارتدِ مهمات الوقاية مثل الخوذة والحذاء إلخ\nافصل العازل\nافصل مصدر التيار المتردد ومصدر التيار المستمر\nوصّل التأريض على طرفي سكينة الفصل\nخوذة سلامة وحذاء سلامة\nالعدد والأدوات\nبلور هواء محمول، فرشاة معدنية\nسياج أمان للأفراد\nشحم للتشحيم (شحم USSR 220)\nطقم مفكات عادية، ومواد تنظيف وطلمبة مياه\nالعمل الواجب تنفيذه\nافحص آلية التشغيل وشحّم التروس\nنظّف عوازل سكينة الفصل\nشحّم المحور\nافحص إحكام ربط مسامير وصواميل (الملامسات، قضيب الدخول، قضيب الخروج).\nافحص وجود ارتفاع حرارة وقوس كهربي (فلاش أوفر) للملامسات\nافحص مجموعة التأريض المركبة على سكينة الفصل\nاختبار المفتاح (توصيل وفصل) للتشغيل اليدوي لسكينة الفصل\nافحص النقاط الساخنة لمسامير وصواميل (الملامسات، قضيب الدخول، قضيب الخروج)\nالموقع: كود المعدة: القائم بالاختبار: تاريخ الاختبار: التوقيع:",
 "word_count_source": 348,
 "uncertain_terms": []
}