{
 "id": "gen-docs-switchgear-ds-042-r0-htm",
 "doc_number": "DS-041-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "DS-041-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "سكينة الفصل",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل شهر كما هو موضح بـ M1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Saady Ahmed Mohamed Yahie، واختبرها م. Ibrahem Mohamed Abdel Rahman، وقبلها م. Hassan Refaie Hessain المدير العام، وراجعها م. Adel Abd EL-Qader El Nagar مهندس مراقبة الجودة في EDEPC، واعتمدها م. Fawzy Sobhy Ismaiel رئيس قطاع محطة Abu Sultan PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilel: المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة ... إلخ",
    "افتح القاطع الكهربي على طرفي سكينة الفصل.",
    "اعزل سكاكين الفصل وضع تأريضًا على الطرفين بعد التأكد من عدم وجود جهد باستخدام مبين الجهد."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ",
    "طقم عدد كامل، بلور هواء، منظف ضد التآكل،",
    "وحدة شحم مناسبة، وقطعة قماش ناعمة لأغراض التنظيف.",
    "مبين الجهد، وفولتميتر رقمي."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "افصل دائرة التحكم."
  },
  {
   "type": "paragraph",
   "text": "افحص ونظّف العزل البورسلين على فترات منتظمة."
  },
  {
   "type": "paragraph",
   "text": "شحّم نقاط المحامل."
  },
  {
   "type": "paragraph",
   "text": "اضبط الشوط الكامل للفتح والتوصيل يدويًا وكهربيًا."
  },
  {
   "type": "paragraph",
   "text": "نظّف الملامس المتحرك والثابت واستبدل أسوأ ملامس."
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام ربط الأسلاك والدوائر الكهربية."
  },
  {
   "type": "paragraph",
   "text": "افحص النقاط الساخنة باستخدام الأشعة السينية أو المسدس الحراري"
  },
  {
   "type": "paragraph",
   "text": "افحص التعشيقة الكهربية والميكانيكية."
  },
  {
   "type": "paragraph",
   "text": "وصّل دائرة التحكم."
  },
  {
   "type": "paragraph",
   "text": "افحص إشارات سكينة الفصل في غرفة التحكم."
  },
  {
   "type": "paragraph",
   "text": "أزل جميع التأريضات وعدد ومواد الصيانة من منطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "أعد أمر الشغل إلى مهندس الوردية لتجهيز سكينة الفصل للخدمة"
  },
  {
   "type": "list",
   "items": [
    "افصل دائرة التحكم.",
    "افحص ونظّف العزل البورسلين على فترات منتظمة.",
    "شحّم نقاط المحامل.",
    "اضبط الشوط الكامل للفتح والتوصيل يدويًا وكهربيًا.",
    "نظّف الملامس المتحرك والثابت واستبدل أسوأ ملامس.",
    "افحص إحكام ربط الأسلاك والدوائر الكهربية.",
    "افحص النقاط الساخنة باستخدام الأشعة السينية أو المسدس الحراري",
    "افحص التعشيقة الكهربية والميكانيكية.",
    "وصّل دائرة التحكم.",
    "افحص إشارات سكينة الفصل في غرفة التحكم.",
    "أزل جميع التأريضات وعدد ومواد الصيانة من منطقة العمل.",
    "أعد أمر الشغل إلى مهندس الوردية لتجهيز سكينة الفصل للخدمة"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_target": "سكينة الفصل | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل شهر كما هو موضح بـ M1 في خانة العنوان.\nأعد المسودة الأولى م. Saady Ahmed Mohamed Yahie، واختبرها م. Ibrahem Mohamed Abdel Rahman، وقبلها م. Hassan Refaie Hessain المدير العام، وراجعها م. Adel Abd EL-Qader El Nagar مهندس مراقبة الجودة في EDEPC، واعتمدها م. Fawzy Sobhy Ismaiel رئيس قطاع محطة Abu Sultan PS.\nقبل هذه الوثيقة م. Samir Abdel Gilel: المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة ... إلخ\nافتح القاطع الكهربي على طرفي سكينة الفصل.\nاعزل سكاكين الفصل وضع تأريضًا على الطرفين بعد التأكد من عدم وجود جهد باستخدام مبين الجهد.\nالعدد والأدوات\nمهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ\nطقم عدد كامل، بلور هواء، منظف ضد التآكل،\nوحدة شحم مناسبة، وقطعة قماش ناعمة لأغراض التنظيف.\nمبين الجهد، وفولتميتر رقمي.\nالعمل الواجب تنفيذه\nافصل دائرة التحكم.\nافحص ونظّف العزل البورسلين على فترات منتظمة.\nشحّم نقاط المحامل.\nاضبط الشوط الكامل للفتح والتوصيل يدويًا وكهربيًا.\nنظّف الملامس المتحرك والثابت واستبدل أسوأ ملامس.\nافحص إحكام ربط الأسلاك والدوائر الكهربية.\nافحص النقاط الساخنة باستخدام الأشعة السينية أو المسدس الحراري\nافحص التعشيقة الكهربية والميكانيكية.\nوصّل دائرة التحكم.\nافحص إشارات سكينة الفصل في غرفة التحكم.\nأزل جميع التأريضات وعدد ومواد الصيانة من منطقة العمل.\nأعد أمر الشغل إلى مهندس الوردية لتجهيز سكينة الفصل للخدمة\nافصل دائرة التحكم.\nافحص ونظّف العزل البورسلين على فترات منتظمة.\nشحّم نقاط المحامل.\nاضبط الشوط الكامل للفتح والتوصيل يدويًا وكهربيًا.\nنظّف الملامس المتحرك والثابت واستبدل أسوأ ملامس.\nافحص إحكام ربط الأسلاك والدوائر الكهربية.\nافحص النقاط الساخنة باستخدام الأشعة السينية أو المسدس الحراري\nافحص التعشيقة الكهربية والميكانيكية.\nوصّل دائرة التحكم.\nافحص إشارات سكينة الفصل في غرفة التحكم.\nأزل جميع التأريضات وعدد ومواد الصيانة من منطقة العمل.\nأعد أمر الشغل إلى مهندس الوردية لتجهيز سكينة الفصل للخدمة\nالموقع: كود المعدة:\nراجعه: التاريخ: التوقيع:",
 "word_count_source": 450,
 "uncertain_terms": [
  {
   "term": "will trained",
   "note": "خطأ مطبعي في المصدر؛ المقصود well trained (مدرب تدريبًا جيدًا).",
   "context": "Disconnect Switch | Technical Procedure Introduction This document lists the equipment Inspection checklist 11,which mus"
  },
  {
   "term": "checklist 11",
   "note": "الرقم «11» في المصدر هو قراءة خاطئة لـ I1؛ تُرجم I1.",
   "context": "Disconnect Switch | Technical Procedure Introduction This document lists the equipment Inspection checklist 11,which mus"
  },
  {
   "term": "DS-041-R0",
   "note": "ملف DS-042 يحمل رقم الوثيقة DS-041-R0 نفسه كما في DS-041؛ أُبقي رقم الوثيقة كما هو في المصدر دون تغيير.",
   "context": "DS-041-r0 APPROVED"
  }
 ]
}