{
 "id": "gen-docs-switchgear-ds-044-r0-htm",
 "doc_number": "DS-044-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "DS-044-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 3,
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بـ M6 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilil: منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "heading",
   "level": 3,
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،",
    "سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ خوذة السلامة والحذاء وقناع التنفس ونظارة السلامة.",
    "يلزم العزل والتأريض السليم",
    "يوجد خطر السقوط من أعلى عمود العازل أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.",
    "تأكد من فصل العازل عن جميع مصادر التغذية الكهربية.",
    "تأكد من قفل آلية التشغيل وفصل مصدر التغذية عن محرك التشغيل.",
    "لا تحرق القماش المستخدم في التنظيف، بل اجمعه وأرسله إلى المقلب."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد لإحكام الربط",
    "مواد تنظيف (خرق، قماش)، قماش ناعم،",
    "حزام أمان، خوذة سلامة، قناع ... إلخ",
    "مبين الجهد."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "افحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها.",
    "نظّف جميع الوصلات المتحركة وأعد تشحيمها.",
    "افحص البورسلينات للكشف عن الكسور والشروخ والتثبيت بالأسمنت والتثبيت.",
    "نظّف جميع أسطح البورسلين جيدًا.",
    "افحص وجود علامات ارتفاع حرارة أو قوس كهربي (فلاش أوفر).",
    "سوِّ أي بقع غير مستوية وعلامات حرق على المقصات والتأريض والملامسات الثابتة وادهنها بخفة بالفازلين (لطراز Z 245 (AEG))",
    "نظّف الملامسات وضع طبقة رقيقة ومتساوية من معجون molykote BR2 على أسطح الملامسات (لطراز GSSB-245 1600A (Hapam))",
    "المحامل والتروس مغلقة تمامًا ومشحمة مدى الحياة، وبالتالي لا تحتاج إلى صيانة لفترات طويلة. (لطراز Z 245 (AEG))",
    "يُوصى بتشحيم المحامل الرئيسية ومحاور قضبان التوصيل باستخدام أحد نوعي الشحم التاليين: Mobil (Mobilux 3) أو Shell (Alvania R3). (لطراز GSSB-245 1600A (Hapam))",
    "افحص حالة أطراف الجهد العالي.",
    "افحص المعدة وآلية التشغيل للتأكد من حالة العمل الجيدة.",
    "افحص وتحقق من جميع التعشيقات الأمنية واختبر عملها الصحيح.",
    "افحص واقي الكورونا للكشف عن التلف (لطراز GSSB-245 1600A (Hapam))"
   ]
  }
 ],
 "text_target": "معدات التوزيع | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بـ M6 في خانة العنوان\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abdel Gilil: منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nسياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ خوذة السلامة والحذاء وقناع التنفس ونظارة السلامة.\nيلزم العزل والتأريض السليم\nيوجد خطر السقوط من أعلى عمود العازل أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.\nتأكد من فصل العازل عن جميع مصادر التغذية الكهربية.\nتأكد من قفل آلية التشغيل وفصل مصدر التغذية عن محرك التشغيل.\nلا تحرق القماش المستخدم في التنظيف، بل اجمعه وأرسله إلى المقلب.\nالعدد والأدوات\nطقم عدد لإحكام الربط\nمواد تنظيف (خرق، قماش)، قماش ناعم،\nحزام أمان، خوذة سلامة، قناع ... إلخ\nمبين الجهد.\nالعمل الواجب تنفيذه\nافحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها.\nنظّف جميع الوصلات المتحركة وأعد تشحيمها.\nافحص البورسلينات للكشف عن الكسور والشروخ والتثبيت بالأسمنت والتثبيت.\nنظّف جميع أسطح البورسلين جيدًا.\nافحص وجود علامات ارتفاع حرارة أو قوس كهربي (فلاش أوفر).\nسوِّ أي بقع غير مستوية وعلامات حرق على المقصات والتأريض والملامسات الثابتة وادهنها بخفة بالفازلين (لطراز Z 245 (AEG))\nنظّف الملامسات وضع طبقة رقيقة ومتساوية من معجون molykote BR2 على أسطح الملامسات (لطراز GSSB-245 1600A (Hapam))\nالمحامل والتروس مغلقة تمامًا ومشحمة مدى الحياة، وبالتالي لا تحتاج إلى صيانة لفترات طويلة. (لطراز Z 245 (AEG))\nيُوصى بتشحيم المحامل الرئيسية ومحاور قضبان التوصيل باستخدام أحد نوعي الشحم التاليين: Mobil (Mobilux 3) أو Shell (Alvania R3). (لطراز GSSB-245 1600A (Hapam))\nافحص حالة أطراف الجهد العالي.\nافحص المعدة وآلية التشغيل للتأكد من حالة العمل الجيدة.\nافحص وتحقق من جميع التعشيقات الأمنية واختبر عملها الصحيح.\nافحص واقي الكورونا للكشف عن التلف (لطراز GSSB-245 1600A (Hapam))",
 "word_count_source": 424,
 "uncertain_terms": []
}