{
 "id": "gen-docs-switchgear-ds-045-r0-htm",
 "doc_number": "DS-045-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "DS-045-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات المحولات",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 3,
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I2، الذي يجب تنفيذه كل خمس سنوات كما هو موضح بـ Y5 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hessain Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilil: منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "heading",
   "level": 3,
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،",
    "سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ خوذة السلامة والحذاء وقناع التنفس ونظارة السلامة.",
    "يلزم العزل والتأريض السليم",
    "يوجد خطر السقوط من أعلى عمود العازل أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.",
    "تأكد من فصل العازل عن جميع مصادر التغذية الكهربية.",
    "تأكد من قفل آلية التشغيل وفصل مصدر التغذية عن محرك التشغيل.",
    "لا تحرق القماش المستخدم في التنظيف، بل اجمعه وأرسله إلى المقلب."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد لإحكام الربط",
    "مواد تنظيف (خرق، قماش)، قماش ناعم،",
    "حزام أمان، خوذة سلامة، قناع ... إلخ",
    "مبين الجهد."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "بالإضافة إلى قائمة الفحص نصف السنوية، نفّذ الخطوات التالية:",
    "تأكد من أن جميع نهايات الأسلاك محكمة الربط ومثبتة بإحكام.",
    "افحص حالة الكابلات.",
    "تأكد من أن المسامير والصواميل والورد في أماكنها وبحالة جيدة. واستبدل الأجزاء التي يظهر عليها تآكل أو صدأ زائد.",
    "افحص إحكام ربط وصلات قضيب التأريض إلى قاعدة العازل.",
    "أجرِ دهانًا تكميليًا عند الحاجة."
   ]
  },
  {
   "type": "paragraph",
   "text": "المحطة: كود المعدة: راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_target": "محطات المحولات | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I2، الذي يجب تنفيذه كل خمس سنوات كما هو موضح بـ Y5 في خانة العنوان\nأعد المسودة الأولى م. Salah kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hessain Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abdel Gilil: منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nسياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ خوذة السلامة والحذاء وقناع التنفس ونظارة السلامة.\nيلزم العزل والتأريض السليم\nيوجد خطر السقوط من أعلى عمود العازل أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.\nتأكد من فصل العازل عن جميع مصادر التغذية الكهربية.\nتأكد من قفل آلية التشغيل وفصل مصدر التغذية عن محرك التشغيل.\nلا تحرق القماش المستخدم في التنظيف، بل اجمعه وأرسله إلى المقلب.\nالعدد والأدوات\nطقم عدد لإحكام الربط\nمواد تنظيف (خرق، قماش)، قماش ناعم،\nحزام أمان، خوذة سلامة، قناع ... إلخ\nمبين الجهد.\nالعمل الواجب تنفيذه\nبالإضافة إلى قائمة الفحص نصف السنوية، نفّذ الخطوات التالية:\nتأكد من أن جميع نهايات الأسلاك محكمة الربط ومثبتة بإحكام.\nافحص حالة الكابلات.\nتأكد من أن المسامير والصواميل والورد في أماكنها وبحالة جيدة. واستبدل الأجزاء التي يظهر عليها تآكل أو صدأ زائد.\nافحص إحكام ربط وصلات قضيب التأريض إلى قاعدة العازل.\nأجرِ دهانًا تكميليًا عند الحاجة.\nالمحطة: كود المعدة: راجعه: التاريخ: التوقيع:",
 "word_count_source": 320,
 "uncertain_terms": []
}