{
 "id": "gen-docs-switchgear-ds-046-r0-htm",
 "doc_number": "DS-046-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "DS-046-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بـ M6 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilil: منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يلزم العزل والتأريض السليم.",
    "يوجد خطر السقوط من أعلى عمود العازل أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.",
    "تأكد من فصل العازل عن جميع مصادر التغذية الكهربية.",
    "تأكد من قفل آلية التشغيل وفصل مصدر التغذية عن محرك التشغيل."
   ]
  },
  {
   "type": "list",
   "items": [
    "طقم عدد لإحكام الربط، طقم مفكات عادية، طقم مفاتيح،",
    "مواد تنظيف (خرق، قماش)، قماش ناعم، شحم كهربي",
    "حزام أمان، خوذة سلامة",
    "مبين الجهد."
   ]
  },
  {
   "type": "list",
   "items": [
    "افحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها.",
    "نظّف جميع الوصلات المتحركة وأعد تشحيمها.",
    "افحص البورسلينات للكشف عن الكسور والشروخ والتثبيت بالأسمنت والتثبيت",
    "نظّف جميع أسطح البورسلين جيدًا",
    "افحص وجود علامات ارتفاع حرارة أو قوس كهربي (فلاش أوفر).",
    "يجب فحص الملامسات للكشف عن علامات الاحتراق بعد إجهادات القصر، وتنظيف أسطح الملامسات المطلية بالفضة بقطعة قماش ناعمة.",
    "بعد التنظيف، يجب إعادة تشحيم الملامسات بخفة بالفازلين أو الموليكوت.",
    "محامل المفصلات الدوارة مغلقة تمامًا ومشحمة مدى الحياة، وبالتالي لا تحتاج إلى صيانة لفترات طويلة (لطراز SEP 245 (AEG))",
    "يُوصى بتشحيم المحامل الرئيسية ومحاور قضبان التوصيل باستخدام أحد نوعي الشحم التاليين: Mobil (Mobilux 3) أو Shell (Alvania R3). (لطراز SSB11-AM-245 1600A (Hapam))",
    "افحص حالة أطراف الجهد العالي.",
    "افحص المعدة وآلية التشغيل للتأكد من حالة العمل الجيدة.",
    "افحص وتحقق من جميع التعشيقات الأمنية واختبر عملها الصحيح"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_target": "معدات التوزيع | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بـ M6 في خانة العنوان\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abdel Gilil: منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيلزم العزل والتأريض السليم.\nيوجد خطر السقوط من أعلى عمود العازل أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.\nتأكد من فصل العازل عن جميع مصادر التغذية الكهربية.\nتأكد من قفل آلية التشغيل وفصل مصدر التغذية عن محرك التشغيل.\nطقم عدد لإحكام الربط، طقم مفكات عادية، طقم مفاتيح،\nمواد تنظيف (خرق، قماش)، قماش ناعم، شحم كهربي\nحزام أمان، خوذة سلامة\nمبين الجهد.\nافحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها.\nنظّف جميع الوصلات المتحركة وأعد تشحيمها.\nافحص البورسلينات للكشف عن الكسور والشروخ والتثبيت بالأسمنت والتثبيت\nنظّف جميع أسطح البورسلين جيدًا\nافحص وجود علامات ارتفاع حرارة أو قوس كهربي (فلاش أوفر).\nيجب فحص الملامسات للكشف عن علامات الاحتراق بعد إجهادات القصر، وتنظيف أسطح الملامسات المطلية بالفضة بقطعة قماش ناعمة.\nبعد التنظيف، يجب إعادة تشحيم الملامسات بخفة بالفازلين أو الموليكوت.\nمحامل المفصلات الدوارة مغلقة تمامًا ومشحمة مدى الحياة، وبالتالي لا تحتاج إلى صيانة لفترات طويلة (لطراز SEP 245 (AEG))\nيُوصى بتشحيم المحامل الرئيسية ومحاور قضبان التوصيل باستخدام أحد نوعي الشحم التاليين: Mobil (Mobilux 3) أو Shell (Alvania R3). (لطراز SSB11-AM-245 1600A (Hapam))\nافحص حالة أطراف الجهد العالي.\nافحص المعدة وآلية التشغيل للتأكد من حالة العمل الجيدة.\nافحص وتحقق من جميع التعشيقات الأمنية واختبر عملها الصحيح\nالموقع: كود المعدة: راجعه: التاريخ: التوقيع:",
 "word_count_source": 359,
 "uncertain_terms": []
}