{
 "id": "gen-docs-switchgear-ds-047-r0-htm",
 "doc_number": "DS-047-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "DS-047-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I2، الذي يجب تنفيذه كل خمس سنوات كما هو موضح بـ Y5 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hessain Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilil: منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يلزم العزل والتأريض السليم.",
    "يوجد خطر السقوط من أعلى عمود العازل أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.",
    "تأكد من فصل العازل عن جميع مصادر التغذية الكهربية.",
    "تأكد من قفل آلية التشغيل وفصل مصدر التغذية عن محرك التشغيل."
   ]
  },
  {
   "type": "list",
   "items": [
    "طقم عدد لإحكام الربط، طقم مفكات عادية، طقم مفاتيح،",
    "مواد تنظيف (خرق، قماش)، قماش ناعم، شحم كهربي",
    "حزام أمان، خوذة سلامة",
    "مبين الجهد."
   ]
  },
  {
   "type": "list",
   "items": [
    "بالإضافة إلى قائمة الفحص نصف السنوية، نفّذ الخطوات التالية:",
    "تأكد من أن جميع نهايات الأسلاك محكمة الربط ومثبتة بإحكام.",
    "افحص حالة الكابلات.",
    "تأكد من أن المسامير والصواميل والورد في أماكنها وبحالة جيدة. واستبدل الأجزاء التي يظهر عليها تآكل أو صدأ زائد.",
    "افحص إحكام ربط وصلات قضيب التأريض إلى قاعدة العازل.",
    "أجرِ دهانًا تكميليًا عند الحاجة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_target": "معدات التوزيع | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I2، الذي يجب تنفيذه كل خمس سنوات كما هو موضح بـ Y5 في خانة العنوان\nأعد المسودة الأولى م. Salah kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hessain Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abdel Gilil: منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيلزم العزل والتأريض السليم.\nيوجد خطر السقوط من أعلى عمود العازل أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.\nتأكد من فصل العازل عن جميع مصادر التغذية الكهربية.\nتأكد من قفل آلية التشغيل وفصل مصدر التغذية عن محرك التشغيل.\nطقم عدد لإحكام الربط، طقم مفكات عادية، طقم مفاتيح،\nمواد تنظيف (خرق، قماش)، قماش ناعم، شحم كهربي\nحزام أمان، خوذة سلامة\nمبين الجهد.\nبالإضافة إلى قائمة الفحص نصف السنوية، نفّذ الخطوات التالية:\nتأكد من أن جميع نهايات الأسلاك محكمة الربط ومثبتة بإحكام.\nافحص حالة الكابلات.\nتأكد من أن المسامير والصواميل والورد في أماكنها وبحالة جيدة. واستبدل الأجزاء التي يظهر عليها تآكل أو صدأ زائد.\nافحص إحكام ربط وصلات قضيب التأريض إلى قاعدة العازل.\nأجرِ دهانًا تكميليًا عند الحاجة.\nالموقع: كود المعدة: راجعه: التاريخ: التوقيع:",
 "word_count_source": 270,
 "uncertain_terms": []
}