{
 "id": "gen-docs-switchgear-la-008-r0-htm",
 "doc_number": "LA-008-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "LA-008-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abdel Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilil: منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل،"
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون طاقم الصيانة مدربًا ومؤهلًا وأن يحمل بطاقة فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة والحذاء وقناع التنفس ... إلخ."
  },
  {
   "type": "paragraph",
   "text": "مانع الصواعق خارج الخدمة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل،",
    "يجب أن يكون طاقم الصيانة مدربًا ومؤهلًا وأن يحمل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة والحذاء وقناع التنفس ... إلخ.",
    "يوجد خطر السقوط من أعلى مانع الصواعق أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.",
    "يلزم العزل والتأريض السليم"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد لإحكام الربط، أدوات تنظيف مثل القماش .... إلخ",
    "خرق، سلم فيبرجلاس",
    "مبين الجهد، مسدس التصوير الحراري",
    "ميجر."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "تأكد من عدم وجود جهد، ونظّف عوازل مانع الصواعق.",
    "افحص العوازل للكشف عن الشروخ.",
    "افصل القضيب أو الموصل وافحص مقاومة العزل بميجر 1000 فولت (يجب ألا تقل القيمة عن 1000 ميجا أوم)،",
    "استبدل الوحدات التالفة التي كشفها اختبار الميجر",
    "صحّح أي وصلات أولية مشتبه بها (نقاط ساخنة) قد تكون ظهرت أثناء اختبار التصوير الحراري.",
    "أعد توصيل القضيب أو الموصل وافحص إحكام وصلة الخط وقضيب التأريض",
    "إذا كان عداد التفريغ مركبًا، فافحص العزل السليم لقاعدة مانع الصواعق عن الأرض.",
    "أدخل مانع الصواعق في الخدمة وأجرِ اختبار التصوير الحراري للكشف عن النقاط الساخنة عند توصيله بالشبكة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود مانع الصواعق: راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_target": "معدات التوزيع | الإجراء الفني\nمقدمة\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abdel Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abdel Gilil: منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل،\nيجب أن يكون طاقم الصيانة مدربًا ومؤهلًا وأن يحمل بطاقة فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة والحذاء وقناع التنفس ... إلخ.\nمانع الصواعق خارج الخدمة.\nيجب إصدار أمر شغل،\nيجب أن يكون طاقم الصيانة مدربًا ومؤهلًا وأن يحمل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة والحذاء وقناع التنفس ... إلخ.\nيوجد خطر السقوط من أعلى مانع الصواعق أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.\nيلزم العزل والتأريض السليم\nالعدد والأدوات\nطقم عدد لإحكام الربط، أدوات تنظيف مثل القماش .... إلخ\nخرق، سلم فيبرجلاس\nمبين الجهد، مسدس التصوير الحراري\nميجر.\nالعمل الواجب تنفيذه\nتأكد من عدم وجود جهد، ونظّف عوازل مانع الصواعق.\nافحص العوازل للكشف عن الشروخ.\nافصل القضيب أو الموصل وافحص مقاومة العزل بميجر 1000 فولت (يجب ألا تقل القيمة عن 1000 ميجا أوم)،\nاستبدل الوحدات التالفة التي كشفها اختبار الميجر\nصحّح أي وصلات أولية مشتبه بها (نقاط ساخنة) قد تكون ظهرت أثناء اختبار التصوير الحراري.\nأعد توصيل القضيب أو الموصل وافحص إحكام وصلة الخط وقضيب التأريض\nإذا كان عداد التفريغ مركبًا، فافحص العزل السليم لقاعدة مانع الصواعق عن الأرض.\nأدخل مانع الصواعق في الخدمة وأجرِ اختبار التصوير الحراري للكشف عن النقاط الساخنة عند توصيله بالشبكة.\nالموقع: كود مانع الصواعق: راجعه: التاريخ: التوقيع:",
 "word_count_source": 360,
 "uncertain_terms": []
}